# Plantas nuevas: Cabuyo, La Luisa, La Leonera y Gloria — ficha para el integrador del PLC

> **Estado (2026-10-19).** Las cuatro plantas están dadas de alta en Aquora **sin señales**: aparecen en
> la app, pero no muestran lecturas ni tienen mando. **Todavía no existen en el PLC maestro**: el
> browse del 2026-07-12 (`apps/api/fixtures/plc-discovery/`) no trae ningún tag que contenga CABUYO,
> LUISA, LEONERA ni GLORIA. Sin nombre de tag, NodeId e índice no hay señal que mapear, y en este
> proyecto no se mapea nada por suposición.
>
> Esta ficha es lo que el integrador debe entregar para conectarlas. Con ella completa, conectarlas es
> un cambio solo de datos en `apps/api/config/opc_mapping.json`.
>
> **Actualización (2026-11-10): Cabuyo está INTEGRADA** con la ficha del integrador (Brayan Grueso,
> Telcobras, 2026-11-09/10; tabla 3.1). Sigue con pendientes marcados en 3.1 (DN/ER/TO, bits ajenos de
> `INT_OUT_CABUYO[0]`, periodo de las MSG, bit EN RECORRIDO, umbral de apertura). La Luisa, La Leonera
> y Gloria siguen sin señales.

| Campo | Valor |
|---|---|
| **Plantas** | `cabuyo` (Cabuyo), `luisa` (La Luisa), `leonera` (La Leonera), `gloria` (Gloria) |
| **Estado en el mapping** | `opcBuffers: {}`, `connection` en `unmapped` con DN/ER/TO en `null`, `signals: []` |
| **Servidor** | FactoryTalk Optix del PLC maestro, namespace `AQUATECH4` |
| **Llena la ficha** | el integrador del PLC |
| **Aplica la ficha** | el equipo de Aquora (sección 6) |

---

## 1. Qué tiene cada planta

Equipo declarado por el cliente. Es igual en las cuatro, salvo el tanque de La Leonera:

| Equipo | Cabuyo | La Luisa | La Leonera | Gloria |
|---|---|---|---|---|
| Válvula de **entrada** on/off | sí | sí | sí | sí |
| Válvula de **salida** proporcional (% de apertura + consigna 0–100 %) | sí | sí | sí | sí |
| Caudal de entrada | sí | sí | sí | sí |
| Caudal de salida | sí | sí | sí | sí |
| Presión de entrada | sí | sí | sí | sí |
| Tanque con sensor de nivel | — | — | **sí (1)** | — |

Mientras no estén en el PLC, el backend no les suscribe nada. Su frescura (`liveness`) es `frozen`
desde el arranque, y la app las muestra como plantas sin señales, nunca como "en operación".
Tampoco generan avisos.

Mientras no tengan buffers, el backend las marca con `integrationPending: true` (snapshot,
`GET /api/plants` y estado básico) y la app las muestra **EN INTEGRACIÓN**, en gris: sin "sin
conexión", sin "reintentando" y sin código PLC-0x. Ese estado desaparece solo en cuanto se les
declaren buffers en el mapping (y se reinicie el backend, paso 8 de la sección 6).

---

## 2. Reglas de la entrega (valen para las cuatro)

1. **Nombres de tag exactos**, copiados de *Controller Tags* (Studio 5000) o del browse, letra por
   letra. El token de sitio importa: Aquora reconoce a qué planta pertenece un tag porque su nombre
   **contiene** ese token, y hoy ya hay nombres irregulares que nadie habría adivinado:

   | Planta | Nombre real en el PLC | Lo irregular |
   |---|---|---|
   | San Antonio | `REAL_TK_SAN_ANTONO` | le falta la I de ANTONIO |
   | Alto de los Mangos | `DATOS_REAL_IN_MANGOS` | prefijo `DATOS_` y token `MANGOS` |
   | Soledad | `DATOS_IN_PTAP_SOLEDAD` | segundo buffer de entrada, sin `REAL_` |
   | Cascajal | `MSG_READ_CASCAJAL` | sin `_REAL_` (Soledad usa `MSG_READ_REAL_SOLEDAD`) |
   | La Sirena | `MSG_READ_REAL_TK3_4_SIRENA` | una MSG para dos tanques |

   **Sugerencia** (la que siguen la mayoría de los sitios): tokens `CABUYO`, `LUISA`, `LEONERA` y
   `GLORIA`, y buffers `REAL_IN_<SITIO>` (Float[50]), `INT_IN_<SITIO>` (Int16[20]),
   `INT_OUT_<SITIO>` (Int16[20]), `REAL_OUT_<SITIO>` (si la consigna va como REAL),
   `MSG_READ_REAL_<SITIO>`, `MSG_READ_INT_<SITIO>`, `MSG_WRITE_INT_<SITIO>`. Si ya los crearon con
   otro nombre (por ejemplo `LA_LUISA`), no hace falta cambiarlos: basta con decirnos el nombre
   exacto. Un token no puede estar contenido en el de otro sitio.
2. **Lecturas analógicas en unidades de ingeniería, como REAL.** Aquora **no escala lecturas**: el
   valor del buffer se muestra tal cual. Caudal en l/s, presión en psi (o en bar, si así viene: se
   declara la unidad y los límites en esa unidad), nivel en m y apertura en % de 0 a 100. Si alguna
   llega en cuentas (0–32767) o en mA (4–20), hay que decirlo: no se puede mostrar sin un cambio de
   código previo.
3. **Índices base 0**, como en el PLC: `REAL_IN_X[0]` es el primer elemento.
4. **Un índice, un significado.** Indiquen también qué índices quedan libres o reservados.
5. **Periodo de las MSG** de lectura y de escritura de cada sitio. De ese periodo dependen la
   frescura de los datos y cuánto tarda una orden en llegar al PLC local.

---

## 3. Qué entregar por planta

Las cuatro tablas son iguales. La Leonera agrega la del tanque (sección 4).

### 3.1 Cabuyo (`cabuyo`)

> **Entregada** por el integrador del PLC: Brayan Grueso (Telcobras), ficha corregida 2026-11-09/10.
> Aplicada en `opc_mapping.json` el 2026-11-10. Namespace de todos los tags: `AQUATECH4`. Sin lectura
> del PLC todavía: los GUID son los entregados, no verificados por browse.

**Tags**

| Qué | Nombre exacto del tag | Tipo y tamaño | Observaciones |
|---|---|---|---|
| Lecturas reales (`REAL_IN_<SITIO>`) | `REAL_IN_CABUYO` | Float[30] | `g=95602685-4CD8-F2A1-4522-AA3CA25C6850` |
| Estados enteros (`INT_IN_<SITIO>`) | `INT_IN_CABUYO` | Int16[10] | `g=17F74BB0-F31C-E8ED-4AA4-12582C2323C1` |
| Mando entero (`INT_OUT_<SITIO>`) | `INT_OUT_CABUYO` | Int16[10] | `g=4A2238DA-AE10-9D0D-1F37-988B99A50632` |
| Consignas reales (`REAL_OUT_<SITIO>`) | — | — | no hay: la consigna va como INT en `INT_OUT_CABUYO[1]` |
| MSG de lectura (`MSG_READ*`, todas) | `MSG_READ_CABUYO` (**primaria**), `MSG_READ_INT_CABUYO` | MESSAGE | `g=95AB15FD-6F1C-9C3A-B77D-11FE88D33500` · `g=970CA2D3-EF96-C5D9-3CB9-870825885248`. **PENDIENTE: GUID de DN/ER/TO** de la primaria (`connection` sigue `unmapped`) |
| MSG de escritura (`MSG_WRITE*`, todas) | `MSG_WRITE_INT_CABUYO` | MESSAGE | `g=CF34248B-824C-CE5A-95DE-DD46A2C13ED6` |
| Periodo de las MSG | | | **PENDIENTE** — lectura: ___ s · escritura: ___ s |

**Lecturas**

| Señal en Aquora | Buffer e índice | Unidad | Rango del instrumento | Rango operativo (si existe) |
|---|---|---|---|---|
| Caudal de entrada (`inletFlow1`) | `REAL_IN_CABUYO[0]` | l/s | no entregado (validez en Aquora 0–1000) | no entregado |
| Caudal de salida (`outletFlow1`) | `REAL_IN_CABUYO[7]` | l/s | no entregado (validez en Aquora 0–1000) | no entregado |
| Presión de entrada (`inletPressure1`) | `REAL_IN_CABUYO[12]` | psi | no entregado (validez en Aquora −15 a 232) | no entregado |

**Válvula de entrada on/off (`valve2`)**

| Dato | Valor |
|---|---|
| Palabra de mando | `INT_OUT_CABUYO[0]` |
| Bit para ABRIR | bit 2 (valor 4) |
| Bit para CERRAR | bit 3 (valor 8) |
| ¿Sostenido o de pulso? | sostenido (queda puesta una de las dos señales) |
| ¿Hay otros bits de esa palabra en uso? ¿Cuáles? | **sí** → Aquora escribe en `bitmask` (solo bits 2 y 3). **PENDIENTE: cuáles son los otros bits** |
| Palabra de estado | `INT_IN_CABUYO[1]` |
| Codificación del estado | ABIERTA bit 0 (1) · CERRADA bit 1 (2) · falla bit 4 (16) · **PENDIENTE: bit de EN RECORRIDO** |
| ¿Codificación verificada en campo? | **sí, según el integrador** (2026-11-10): `stateTrusted: true` en `valve2State`. El read-back del mando sigue en `stateVerified: false` hasta probarlo en campo con Aquora |

**Válvula de salida proporcional (`valve1`)** — apertura mapeada; la consigna (Fase 4) está implementada y
**encendida**: autorizada por Operación el 2026-11-13 (ver `docs/CONSIGNA_VALVULA_PROPORCIONAL.md`).

| Dato | Valor |
|---|---|
| % de apertura (realimentación): buffer e índice | `REAL_IN_CABUYO[16]` (`valve1Position`) |
| Escala de la apertura | 0–100 % |
| Apertura a partir de la cual se considera abierta | **PENDIENTE**: entregado como "0.99" sin unidad clara (¿0,99 %? ¿fracción 0–1?) |
| Consigna: buffer e índice | `INT_OUT_CABUYO[1]` |
| Consigna: tipo | INT |
| Consigna: escala | 0–100 % |
| Límites permitidos de la consigna | mínimo 0 % · máximo 100 % |
| Rampa permitida | desconocida |
| ¿Qué hace el PLC local con una consigna fuera de límites? | satura a los límites |
| ¿Existe un modo local/manual que ignore la consigna remota? ¿Dónde se lee? | no hay modo local |

### 3.2 La Luisa (`luisa`)

**Tags**

| Qué | Nombre exacto del tag | Tipo y tamaño | Observaciones |
|---|---|---|---|
| Lecturas reales (`REAL_IN_<SITIO>`) | | Float[ ] | |
| Estados enteros (`INT_IN_<SITIO>`) | | Int16[ ] | |
| Mando entero (`INT_OUT_<SITIO>`) | | Int16[ ] | |
| Consignas reales (`REAL_OUT_<SITIO>`) | | Float[ ] | solo si la consigna va como REAL |
| MSG de lectura (`MSG_READ*`, todas) | | MESSAGE | ¿cuál es la primaria (la de DN/ER/TO)? |
| MSG de escritura (`MSG_WRITE*`, todas) | | MESSAGE | |
| Periodo de las MSG | | | lectura: ___ s · escritura: ___ s |

**Lecturas**

| Señal en Aquora | Buffer e índice | Unidad | Rango del instrumento | Rango operativo (si existe) |
|---|---|---|---|---|
| Caudal de entrada (`inletFlow1`) | `____[__]` | l/s | | |
| Caudal de salida (`outletFlow1`) | `____[__]` | l/s | | |
| Presión de entrada (`inletPressure1`) | `____[__]` | psi / bar | | |

**Válvula de entrada on/off (`valve2`)**

| Dato | Valor |
|---|---|
| Palabra de mando | `INT_OUT_____[__]` |
| Bit para ABRIR | bit __ (valor __) |
| Bit para CERRAR | bit __ (valor __) |
| ¿Sostenido o de pulso? | sostenido (queda puesta una de las dos señales) / pulso de ___ ms |
| ¿Hay otros bits de esa palabra en uso? ¿Cuáles? | (Aquora escribe solo sus bits y respeta el resto) |
| Palabra de estado | `INT_IN_____[__]` |
| Codificación del estado | valores o bits de ABIERTA / CERRADA / en recorrido / falla |
| ¿Codificación verificada en campo? | sí / no — por quién y cuándo |

**Válvula de salida proporcional (`valve1`)**

| Dato | Valor |
|---|---|
| % de apertura (realimentación): buffer e índice | `____[__]` |
| Escala de la apertura | 0–100 % / 0–32767 / 4–20 mA / otra: ___ |
| Apertura a partir de la cual se considera abierta | > ___ % (error de cero del transmisor) |
| Consigna: buffer e índice | `REAL_OUT_____[__]` o `INT_OUT_____[__]` |
| Consigna: tipo | REAL / INT |
| Consigna: escala | 0–100 % / 0–32767 / otra: ___ |
| Límites permitidos de la consigna | mínimo ___ % · máximo ___ % |
| Rampa permitida | ___ %/s, o sin rampa |
| ¿Qué hace el PLC local con una consigna fuera de límites? | |
| ¿Existe un modo local/manual que ignore la consigna remota? ¿Dónde se lee? | |

### 3.3 La Leonera (`leonera`)

**Tags**

| Qué | Nombre exacto del tag | Tipo y tamaño | Observaciones |
|---|---|---|---|
| Lecturas reales (`REAL_IN_<SITIO>`) | | Float[ ] | |
| Estados enteros (`INT_IN_<SITIO>`) | | Int16[ ] | |
| Mando entero (`INT_OUT_<SITIO>`) | | Int16[ ] | |
| Consignas reales (`REAL_OUT_<SITIO>`) | | Float[ ] | solo si la consigna va como REAL |
| Buffer propio del tanque, si lo hay (p. ej. `REAL_TK_<SITIO>`) | | Float[ ] | en otros sitios el tanque llega en un buffer aparte |
| MSG de lectura (`MSG_READ*`, todas) | | MESSAGE | ¿cuál es la primaria (la de DN/ER/TO)? |
| MSG de escritura (`MSG_WRITE*`, todas) | | MESSAGE | |
| Periodo de las MSG | | | lectura: ___ s · escritura: ___ s |

**Lecturas**

| Señal en Aquora | Buffer e índice | Unidad | Rango del instrumento | Rango operativo (si existe) |
|---|---|---|---|---|
| Caudal de entrada (`inletFlow1`) | `____[__]` | l/s | | |
| Caudal de salida (`outletFlow1`) | `____[__]` | l/s | | |
| Presión de entrada (`inletPressure1`) | `____[__]` | psi / bar | | |

**Válvula de entrada on/off (`valve2`)**

| Dato | Valor |
|---|---|
| Palabra de mando | `INT_OUT_____[__]` |
| Bit para ABRIR | bit __ (valor __) |
| Bit para CERRAR | bit __ (valor __) |
| ¿Sostenido o de pulso? | sostenido (queda puesta una de las dos señales) / pulso de ___ ms |
| ¿Hay otros bits de esa palabra en uso? ¿Cuáles? | (Aquora escribe solo sus bits y respeta el resto) |
| Palabra de estado | `INT_IN_____[__]` |
| Codificación del estado | valores o bits de ABIERTA / CERRADA / en recorrido / falla |
| ¿Codificación verificada en campo? | sí / no — por quién y cuándo |

**Válvula de salida proporcional (`valve1`)**

| Dato | Valor |
|---|---|
| % de apertura (realimentación): buffer e índice | `____[__]` |
| Escala de la apertura | 0–100 % / 0–32767 / 4–20 mA / otra: ___ |
| Apertura a partir de la cual se considera abierta | > ___ % (error de cero del transmisor) |
| Consigna: buffer e índice | `REAL_OUT_____[__]` o `INT_OUT_____[__]` |
| Consigna: tipo | REAL / INT |
| Consigna: escala | 0–100 % / 0–32767 / otra: ___ |
| Límites permitidos de la consigna | mínimo ___ % · máximo ___ % |
| Rampa permitida | ___ %/s, o sin rampa |
| ¿Qué hace el PLC local con una consigna fuera de límites? | |
| ¿Existe un modo local/manual que ignore la consigna remota? ¿Dónde se lee? | |

**Tanque:** ver la sección 4.

### 3.4 Gloria (`gloria`)

**Tags**

| Qué | Nombre exacto del tag | Tipo y tamaño | Observaciones |
|---|---|---|---|
| Lecturas reales (`REAL_IN_<SITIO>`) | | Float[ ] | |
| Estados enteros (`INT_IN_<SITIO>`) | | Int16[ ] | |
| Mando entero (`INT_OUT_<SITIO>`) | | Int16[ ] | |
| Consignas reales (`REAL_OUT_<SITIO>`) | | Float[ ] | solo si la consigna va como REAL |
| MSG de lectura (`MSG_READ*`, todas) | | MESSAGE | ¿cuál es la primaria (la de DN/ER/TO)? |
| MSG de escritura (`MSG_WRITE*`, todas) | | MESSAGE | |
| Periodo de las MSG | | | lectura: ___ s · escritura: ___ s |

**Lecturas**

| Señal en Aquora | Buffer e índice | Unidad | Rango del instrumento | Rango operativo (si existe) |
|---|---|---|---|---|
| Caudal de entrada (`inletFlow1`) | `____[__]` | l/s | | |
| Caudal de salida (`outletFlow1`) | `____[__]` | l/s | | |
| Presión de entrada (`inletPressure1`) | `____[__]` | psi / bar | | |

**Válvula de entrada on/off (`valve2`)**

| Dato | Valor |
|---|---|
| Palabra de mando | `INT_OUT_____[__]` |
| Bit para ABRIR | bit __ (valor __) |
| Bit para CERRAR | bit __ (valor __) |
| ¿Sostenido o de pulso? | sostenido (queda puesta una de las dos señales) / pulso de ___ ms |
| ¿Hay otros bits de esa palabra en uso? ¿Cuáles? | (Aquora escribe solo sus bits y respeta el resto) |
| Palabra de estado | `INT_IN_____[__]` |
| Codificación del estado | valores o bits de ABIERTA / CERRADA / en recorrido / falla |
| ¿Codificación verificada en campo? | sí / no — por quién y cuándo |

**Válvula de salida proporcional (`valve1`)**

| Dato | Valor |
|---|---|
| % de apertura (realimentación): buffer e índice | `____[__]` |
| Escala de la apertura | 0–100 % / 0–32767 / 4–20 mA / otra: ___ |
| Apertura a partir de la cual se considera abierta | > ___ % (error de cero del transmisor) |
| Consigna: buffer e índice | `REAL_OUT_____[__]` o `INT_OUT_____[__]` |
| Consigna: tipo | REAL / INT |
| Consigna: escala | 0–100 % / 0–32767 / otra: ___ |
| Límites permitidos de la consigna | mínimo ___ % · máximo ___ % |
| Rampa permitida | ___ %/s, o sin rampa |
| ¿Qué hace el PLC local con una consigna fuera de límites? | |
| ¿Existe un modo local/manual que ignore la consigna remota? ¿Dónde se lee? | |

---

## 4. La Leonera: el tanque

De este tanque no se sabe nada todavía: ni dónde llega el nivel, ni sus dimensiones.

| Dato | Valor | Para qué lo usa Aquora |
|---|---|---|
| Nivel: buffer e índice | `____[__]` | señal `tank1Level` |
| Unidad del nivel | m (si llega en otra, decirlo) | |
| Altura útil (nivel de tanque lleno) | ___ m | `opMax`: rebose y % de llenado |
| Nivel mínimo operativo | ___ m | `opMin`: aviso de nivel bajo y autonomía |
| Volumen, si el PLC lo calcula: buffer e índice | `____[__]` | señal `tank1Volume` (m³) |
| Rango del sensor de nivel | ___ a ___ m | límites de validez (`min`/`max`) |

---

## 5. Cómo se nombran en Aquora (para el equipo)

Es la convención que ya usa el resto del sistema. La app la sigue desde la Fase 2
(`apps/mobile/services/valves.ts`).

| Clave (`domainKey`) | Qué es | Cómo se declara |
|---|---|---|
| `inletFlow1` / `outletFlow1` | caudal de entrada / de salida | `realIn`, `unit: "l/s"` |
| `inletPressure1` | presión de entrada | `realIn`, `unit: "psi"` (o la que entregue el integrador) |
| `valve1Position` | % de apertura de la válvula de **salida** (proporcional) | `realIn`, `unit: "%"`, `min: 0`, `max: 100`, con `label` y `flowDomainKey: "outletFlow1"` |
| `valve1` | **consigna** de la válvula de **salida** proporcional | Fase 4: `intOut` con `write.setpoint` (`{ min, max, unit, tolerance }`), único verbo `setpoint`, `mode: absolute`, read-back sobre `valve1Position`. Sin consigna declarada la válvula se ve pero no se manda |
| `valve2` | válvula de **entrada** on/off | como en La Vorágine: palabra de mando en `intOut`, `flowDomainKey: "inletFlow1"` |
| `tank1Level` / `tank1Volume` | nivel (m) y volumen (m³) del tanque, solo La Leonera | `realIn`, con `opMin`/`opMax` del operador |

La numeración es la de La Vorágine: `valve1` es la salida y `valve2` la entrada. `min`/`max` son
límites de validez física (caudal 0–1000 l/s, presión −15 a 232 psi, nivel 0–20 m), no
capacidades de diseño. `opMin`/`opMax` son el rango operativo que entrega el operador.

---

## 6. Qué hace el equipo al recibir la ficha (Fase 3)

**Ruta R3**: toca el contrato OPC UA de producción. Nada de esto se hace antes de que los tags
existan en el PLC.

1. **Herramienta de descubrimiento.** Agregar los tokens de sitio en `tools/plc-discovery`:
   `src/heuristics/tokens.ts` (`SITES`), `src/verify-phase0.ts` (`SITES` y `ORDER`) y
   `src/observe-liveness.ts` (sus listas de sitios). Antes, revisar el `rootPath` de
   `tools/plc-discovery/config/discovery.config.json`: hoy empieza por `"AQUATECH"` y el mapping ya
   usa el namespace `AQUATECH4`.
2. **Browse de SOLO LECTURA** por la VPN, con la fachada `ReadOnlySession`, que no expone escritura.
   Confirma que los tags existen y da sus GUID, tipos y tamaños. También lee DN/ER/TO de la MSG
   primaria. Ninguna escritura.
3. **Mapping, a mano.** En `apps/api/config/opc_mapping.json`, por planta:
   - `opcBuffers` con los buffers reales, cada uno con `{ nsUri: "AQUATECH4", identifier: "g=…" }`;
   - `connection` con la MSG primaria como `sourceBuffer`, DN/ER/TO como nodos, `mappingStatus`
     `mapped` y la `confidence` que respalde la lectura;
   - `signals` con las claves de la sección 5, cada una con su `label`.

   **No correr `npm run generate:mapping`.** Es destructivo: borra las válvulas y devuelve el nsUri
   a `AQUATECH`.
4. **Válvula de entrada (`valve2`).**
   - **Con los códigos del integrador**: write spec en `bitmask` (`sustained: true` si el mando es
     sostenido; `pulse` si es de pulso), con `_riesgo` que diga quién lo entregó y cuándo, y
     `flowDomainKey: "inletFlow1"`. El estado queda en `stateVerified: false` hasta verificarlo en
     campo.
   - **Sin códigos**: patrón ANCLA, `writable: false` con un `_nota` que explique que el índice no
     es por dónde se manda.
5. **Tests.** Actualizar las listas fijas de `apps/api/test/command-mapping.test.ts` (`conCanal`,
   hoy 10; `CON_DOS_VALVULAS`; la entrega del integrador; las listas de `close` y de sostenidas) y
   dar la vuelta a `apps/api/test/plantas-en-integracion.test.ts`, que hoy fija que estas cuatro
   no tienen buffers ni señales. Se ajusta, no se borra.
6. **Generador.** Reflejar los sitios en `apps/api/scripts/generate-mapping.ts` (`SITES`, `ORDER`,
   `SLUG`, `DISPLAY` y sus `notes`), para que una regeneración futura no las borre.
7. **Verificación.** `npm run validate:mapping -w @ptap/api`, `npm test -w @ptap/api` y
   `npm run generate:catalog -w @ptap/api` (regenera `docs/DATA_CATALOG.md`).
8. **Despliegue**, aparte y con confirmación explícita. El backend cachea el mapping y hay que
   reiniciarlo. La lista de plantas de la app está horneada en el APK.

Con buffers declarados, la frescura de cada planta pasa a la regla normal (`live`/`stable`/`frozen`
según se muevan sus datos). La regla de "sin buffers, `frozen` desde el arranque" solo aplica
mientras no tenga ninguno.

### Fase 4 — consigna de la válvula de salida (Cabuyo, 2026-11-10)

**Estado: AUTORIZADA y ENCENDIDA** (`cabuyo/valve1` con `writable: true`): autorizada por Operación el
2026-11-13. Probada solo en simulador hasta esa fecha; la primera orden real, con Operación presente.
Riesgos abiertos: `docs/RIESGOS_CABUYO.md`.

- **Contrato:** `POST /api/plants/cabuyo/commands` con `{ "command": "setpoint", "target": "valve1", "value": 40 }`.
  Aquora rechaza fuera de 0–100 (`400 VALUE_OUT_OF_RANGE`, sin escribir) y redondea a entero.
- **Escritura:** `INT_OUT_CABUYO[1]`, palabra completa (`mode: absolute`), sin rollback.
- **Confirmación:** `confirmed` si `valve1Position` (`REAL_IN_CABUYO[16]`) llega a **±2 %** en 120 s; si no,
  `sent` / `SENT_POSITION_PENDING`. La tolerancia de ±2 % y el tope de 120 s son **provisionales**.
- **Se mantiene todo el canal:** RBAC (`control_valves`: operador, jefe y admin; civil no), interlocks,
  idempotencia, auditoría, registro firmado y sesión segura.
- **App:** botón «Ajustar apertura» → selector 0–100 % (deslizador, campo, ±1/±10) → confirmación con
  espera de 3 s → diálogo de resultado.

**Pendientes del integrador** (también en el `_riesgo` de `valve1`):
1. Uso **exclusivo** de `INT_OUT_CABUYO[1]` para la consigna (en absoluto se pisarían otros bits).
2. Tiempo de recorrido 0–100 % del actuador (fija el `timeoutMs`).
3. Tolerancia aceptable entre consigna y apertura (hoy ±2 %, provisional).
4. Rampa permitida.

Además, desde el 2026-11-10 `valve2State` de Cabuyo tiene `stateTrusted: true` (codificación confirmada
por el integrador). El `readBack.stateVerified` de `valve2` sigue en `false` hasta la prueba en campo.

Detalle para el equipo: `docs/CONSIGNA_VALVULA_PROPORCIONAL.md`.

---

## 7. Decisiones tomadas por defecto

- **Slugs `cabuyo`, `luisa`, `leonera` y `gloria`** (sin artículo, como `voragine` o `sirena`). El
  slug es la identidad permanente de la planta: queda grabado en `users.plant`, en `command_log` y
  en los avisos. Cambiarlo después cuesta una migración de datos.
- **Nombres visibles provisionales** ("Cabuyo", "La Luisa", "La Leonera", "Gloria", con
  `displayNameProvisional: true`). Se cambian sin costo cuando la planta confirme por escrito su
  nombre oficial.
- **Orden:** al final de la lista, en el orden en que el cliente las nombró.
